
Version,
  23.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  test1,                                  !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections,            !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  0,                                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 1.75910458611122, 3.89026170830565,  !- X,Y,Z Vertex 1 {m}
  0, 0, 3.25,                             !- X,Y,Z Vertex 2 {m}
  1.032, 0, 3.25,                         !- X,Y,Z Vertex 3 {m}
  1.032, 1.75910458611122, 3.89026170830565; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  1,                                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.132, 1.75910458611122, 3.89026170830565, !- X,Y,Z Vertex 1 {m}
  1.132, 0, 3.25,                         !- X,Y,Z Vertex 2 {m}
  2.164, 0, 3.25,                         !- X,Y,Z Vertex 3 {m}
  2.164, 1.75910458611122, 3.89026170830565; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  10,                                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.132, 1.75910458611122, 3.89026170830565, !- X,Y,Z Vertex 1 {m}
  1.132, 0, 3.25,                         !- X,Y,Z Vertex 2 {m}
  2.164, 0, 3.25,                         !- X,Y,Z Vertex 3 {m}
  2.164, 1.75910458611122, 3.89026170830565; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  11,                                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.264, 1.75910458611122, 3.89026170830565, !- X,Y,Z Vertex 1 {m}
  2.264, 0, 3.25,                         !- X,Y,Z Vertex 2 {m}
  3.296, 0, 3.25,                         !- X,Y,Z Vertex 3 {m}
  3.296, 1.75910458611122, 3.89026170830565; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  12,                                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.396, 1.75910458611122, 3.89026170830565, !- X,Y,Z Vertex 1 {m}
  3.396, 0, 3.25,                         !- X,Y,Z Vertex 2 {m}
  4.428, 0, 3.25,                         !- X,Y,Z Vertex 3 {m}
  4.428, 1.75910458611122, 3.89026170830565; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  13,                                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.528, 1.75910458611122, 3.89026170830565, !- X,Y,Z Vertex 1 {m}
  4.528, 0, 3.25,                         !- X,Y,Z Vertex 2 {m}
  5.56, 0, 3.25,                          !- X,Y,Z Vertex 3 {m}
  5.56, 1.75910458611122, 3.89026170830565; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  14,                                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.66, 1.75910458611122, 3.89026170830565, !- X,Y,Z Vertex 1 {m}
  5.66, 0, 3.25,                          !- X,Y,Z Vertex 2 {m}
  6.692, 0, 3.25,                         !- X,Y,Z Vertex 3 {m}
  6.692, 1.75910458611122, 3.89026170830565; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  15,                                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.792, 1.75910458611122, 3.89026170830565, !- X,Y,Z Vertex 1 {m}
  6.792, 0, 3.25,                         !- X,Y,Z Vertex 2 {m}
  7.824, 0, 3.25,                         !- X,Y,Z Vertex 3 {m}
  7.824, 1.75910458611122, 3.89026170830565; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  16,                                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.924, 1.75910458611122, 3.89026170830565, !- X,Y,Z Vertex 1 {m}
  7.924, 0, 3.25,                         !- X,Y,Z Vertex 2 {m}
  8.956, 0, 3.25,                         !- X,Y,Z Vertex 3 {m}
  8.956, 1.75910458611122, 3.89026170830565; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  17,                                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.25910458611122, 3.89026170830565,  !- X,Y,Z Vertex 1 {m}
  0, 2.5, 3.25,                           !- X,Y,Z Vertex 2 {m}
  1.032, 2.5, 3.25,                       !- X,Y,Z Vertex 3 {m}
  1.032, 4.25910458611122, 3.89026170830565; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  18,                                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.132, 4.25910458611122, 3.89026170830565, !- X,Y,Z Vertex 1 {m}
  1.132, 2.5, 3.25,                       !- X,Y,Z Vertex 2 {m}
  2.164, 2.5, 3.25,                       !- X,Y,Z Vertex 3 {m}
  2.164, 4.25910458611122, 3.89026170830565; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  19,                                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.264, 4.25910458611122, 3.89026170830565, !- X,Y,Z Vertex 1 {m}
  2.264, 2.5, 3.25,                       !- X,Y,Z Vertex 2 {m}
  3.296, 2.5, 3.25,                       !- X,Y,Z Vertex 3 {m}
  3.296, 4.25910458611122, 3.89026170830565; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  2,                                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.264, 1.75910458611122, 3.89026170830565, !- X,Y,Z Vertex 1 {m}
  2.264, 0, 3.25,                         !- X,Y,Z Vertex 2 {m}
  3.296, 0, 3.25,                         !- X,Y,Z Vertex 3 {m}
  3.296, 1.75910458611122, 3.89026170830565; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  20,                                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.396, 4.25910458611122, 3.89026170830565, !- X,Y,Z Vertex 1 {m}
  3.396, 2.5, 3.25,                       !- X,Y,Z Vertex 2 {m}
  4.428, 2.5, 3.25,                       !- X,Y,Z Vertex 3 {m}
  4.428, 4.25910458611122, 3.89026170830565; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  21,                                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.528, 4.25910458611122, 3.89026170830565, !- X,Y,Z Vertex 1 {m}
  4.528, 2.5, 3.25,                       !- X,Y,Z Vertex 2 {m}
  5.56, 2.5, 3.25,                        !- X,Y,Z Vertex 3 {m}
  5.56, 4.25910458611122, 3.89026170830565; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  22,                                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.66, 4.25910458611122, 3.89026170830565, !- X,Y,Z Vertex 1 {m}
  5.66, 2.5, 3.25,                        !- X,Y,Z Vertex 2 {m}
  6.692, 2.5, 3.25,                       !- X,Y,Z Vertex 3 {m}
  6.692, 4.25910458611122, 3.89026170830565; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  23,                                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.792, 4.25910458611122, 3.89026170830565, !- X,Y,Z Vertex 1 {m}
  6.792, 2.5, 3.25,                       !- X,Y,Z Vertex 2 {m}
  7.824, 2.5, 3.25,                       !- X,Y,Z Vertex 3 {m}
  7.824, 4.25910458611122, 3.89026170830565; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  24,                                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.924, 4.25910458611122, 3.89026170830565, !- X,Y,Z Vertex 1 {m}
  7.924, 2.5, 3.25,                       !- X,Y,Z Vertex 2 {m}
  8.956, 2.5, 3.25,                       !- X,Y,Z Vertex 3 {m}
  8.956, 4.25910458611122, 3.89026170830565; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  3,                                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.396, 1.75910458611122, 3.89026170830565, !- X,Y,Z Vertex 1 {m}
  3.396, 0, 3.25,                         !- X,Y,Z Vertex 2 {m}
  4.428, 0, 3.25,                         !- X,Y,Z Vertex 3 {m}
  4.428, 1.75910458611122, 3.89026170830565; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  4,                                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.528, 1.75910458611122, 3.89026170830565, !- X,Y,Z Vertex 1 {m}
  4.528, 0, 3.25,                         !- X,Y,Z Vertex 2 {m}
  5.56, 0, 3.25,                          !- X,Y,Z Vertex 3 {m}
  5.56, 1.75910458611122, 3.89026170830565; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  5,                                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.66, 1.75910458611122, 3.89026170830565, !- X,Y,Z Vertex 1 {m}
  5.66, 0, 3.25,                          !- X,Y,Z Vertex 2 {m}
  6.692, 0, 3.25,                         !- X,Y,Z Vertex 3 {m}
  6.692, 1.75910458611122, 3.89026170830565; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  6,                                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.792, 1.75910458611122, 3.89026170830565, !- X,Y,Z Vertex 1 {m}
  6.792, 0, 3.25,                         !- X,Y,Z Vertex 2 {m}
  7.824, 0, 3.25,                         !- X,Y,Z Vertex 3 {m}
  7.824, 1.75910458611122, 3.89026170830565; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  7,                                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.924, 1.75910458611122, 3.89026170830565, !- X,Y,Z Vertex 1 {m}
  7.924, 0, 3.25,                         !- X,Y,Z Vertex 2 {m}
  8.956, 0, 3.25,                         !- X,Y,Z Vertex 3 {m}
  8.956, 1.75910458611122, 3.89026170830565; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  9,                                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 1.75910458611122, 3.89026170830565,  !- X,Y,Z Vertex 1 {m}
  0, 0, 3.25,                             !- X,Y,Z Vertex 2 {m}
  1.032, 0, 3.25,                         !- X,Y,Z Vertex 3 {m}
  1.032, 1.75910458611122, 3.89026170830565; !- X,Y,Z Vertex 4 {m}

Zone,
  test1 1,                                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  144,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  test1_Space,                            !- Name
  test1 1,                                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  test1_Back,                             !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  test1 1,                                !- Zone Name
  test1_Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  test1_Bottom,                           !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab,                    !- Construction Name
  test1 1,                                !- Zone Name
  test1_Space,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 5, 0,                                !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  test1_Front,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  test1 1,                                !- Zone Name
  test1_Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 5, 3.2,                              !- X,Y,Z Vertex 1 {m}
  9, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 3.2;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  test1_Left,                             !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  test1 1,                                !- Zone Name
  test1_Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  test1_Right,                            !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  test1 1,                                !- Zone Name
  test1_Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 5, 3.2;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  test1_Top,                              !- Name
  Roof,                                   !- Surface Type
  Generic Roof,                           !- Construction Name
  test1 1,                                !- Zone Name
  test1_Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 3.2,                              !- X,Y,Z Vertex 2 {m}
  9, 0, 3.2,                              !- X,Y,Z Vertex 3 {m}
  9, 5, 3.2;                              !- X,Y,Z Vertex 4 {m}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.025,                                  !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

Material,
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Material 2,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

WindowMaterial:Gas,
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Gas,
  Generic Window Argon Gap,               !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Glazing,
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

Construction,
  Generic Context,                        !- Name
  Material 2;                             !- Layer 1

Construction,
  Generic Double Pane,                    !- Name
  Generic Low-e Glass,                    !- Layer 1
  Generic Window Air Gap,                 !- Layer 2
  Generic Clear Glass;                    !- Layer 3

Construction,
  Generic Exposed Floor,                  !- Name
  Generic Painted Metal,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic 50mm Insulation,                !- Layer 3
  Generic LW Concrete;                    !- Layer 4

Construction,
  Generic Exterior Door,                  !- Name
  Generic Painted Metal,                  !- Layer 1
  Generic 25mm Insulation,                !- Layer 2
  Generic Painted Metal;                  !- Layer 3

Construction,
  Generic Exterior Wall,                  !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Generic 50mm Insulation,                !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Generic Ground Slab,                    !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Interior Ceiling,               !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Door,                  !- Name
  Generic 25mm Wood;                      !- Layer 1

Construction,
  Generic Interior Floor,                 !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Wall,                  !- Name
  Generic Gypsum Board,                   !- Layer 1
  Generic Wall Air Gap,                   !- Layer 2
  Generic Gypsum Board;                   !- Layer 3

Construction,
  Generic Roof,                           !- Name
  Generic Roof Membrane,                  !- Layer 1
  Generic 50mm Insulation,                !- Layer 2
  Generic LW Concrete,                    !- Layer 3
  Generic Ceiling Air Gap,                !- Layer 4
  Generic Acoustic Tile;                  !- Layer 5

Construction,
  Generic Shade,                          !- Name
  Material 1;                             !- Layer 1

Construction,
  Generic Single Pane,                    !- Name
  Generic Clear Glass;                    !- Layer 1

Construction,
  Generic Underground Roof,               !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete,                    !- Layer 2
  Generic Ceiling Air Gap,                !- Layer 3
  Generic Acoustic Tile;                  !- Layer 4

Construction,
  Generic Underground Wall,               !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete,                    !- Layer 2
  Generic Wall Air Gap,                   !- Layer 3
  Generic Gypsum Board;                   !- Layer 4

Construction:AirBoundary,
  Generic Air Boundary,                   !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  Always On_Day Schedule,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Always On Week Rule - Jan1-Dec31,       !- Name
  Always On_Day Schedule,                 !- Sunday Schedule:Day Name
  Always On_Day Schedule,                 !- Monday Schedule:Day Name
  Always On_Day Schedule,                 !- Tuesday Schedule:Day Name
  Always On_Day Schedule,                 !- Wednesday Schedule:Day Name
  Always On_Day Schedule,                 !- Thursday Schedule:Day Name
  Always On_Day Schedule,                 !- Friday Schedule:Day Name
  Always On_Day Schedule,                 !- Saturday Schedule:Day Name
  Always On_Day Schedule,                 !- Holiday Schedule:Day Name
  Always On_Day Schedule,                 !- SummerDesignDay Schedule:Day Name
  Always On_Day Schedule,                 !- WinterDesignDay Schedule:Day Name
  Always On_Day Schedule,                 !- CustomDay1 Schedule:Day Name
  Always On_Day Schedule;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Always On Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always On Discrete,                     !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

OutputControl:ReportingTolerances,
  1.11,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.11;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Site 1,                                 !- Name
  0,                                      !- Latitude {deg}
  0,                                      !- Longitude {deg}
  0,                                      !- Time Zone {hr}
  0;                                      !- Elevation {m}

Site:WaterMainsTemperature,
  CorrelationFromWeatherFile;             !- Calculation Method

Generator:PVWatts,
  Photovoltaic Array 24..0,               !- Name
  ,                                       !- PVWatts Version
  261,                                    !- DC System Capacity {W}
  Standard,                               !- Module Type
  FixedOpenRack,                          !- Array Type
  0.14,                                   !- System Losses
  Surface,                                !- Array Geometry Type
  ,                                       !- Tilt Angle {deg}
  ,                                       !- Azimuth Angle {deg}
  0,                                      !- Surface Name
  0.4;                                    !- Ground Coverage Ratio

Generator:PVWatts,
  Photovoltaic Array 24..1,               !- Name
  ,                                       !- PVWatts Version
  261,                                    !- DC System Capacity {W}
  Standard,                               !- Module Type
  FixedOpenRack,                          !- Array Type
  0.14,                                   !- System Losses
  Surface,                                !- Array Geometry Type
  ,                                       !- Tilt Angle {deg}
  ,                                       !- Azimuth Angle {deg}
  1,                                      !- Surface Name
  0.4;                                    !- Ground Coverage Ratio

Generator:PVWatts,
  Photovoltaic Array 24..2,               !- Name
  ,                                       !- PVWatts Version
  261,                                    !- DC System Capacity {W}
  Standard,                               !- Module Type
  FixedOpenRack,                          !- Array Type
  0.14,                                   !- System Losses
  Surface,                                !- Array Geometry Type
  ,                                       !- Tilt Angle {deg}
  ,                                       !- Azimuth Angle {deg}
  2,                                      !- Surface Name
  0.4;                                    !- Ground Coverage Ratio

Generator:PVWatts,
  Photovoltaic Array 24..3,               !- Name
  ,                                       !- PVWatts Version
  261,                                    !- DC System Capacity {W}
  Standard,                               !- Module Type
  FixedOpenRack,                          !- Array Type
  0.14,                                   !- System Losses
  Surface,                                !- Array Geometry Type
  ,                                       !- Tilt Angle {deg}
  ,                                       !- Azimuth Angle {deg}
  3,                                      !- Surface Name
  0.4;                                    !- Ground Coverage Ratio

Generator:PVWatts,
  Photovoltaic Array 24..4,               !- Name
  ,                                       !- PVWatts Version
  261,                                    !- DC System Capacity {W}
  Standard,                               !- Module Type
  FixedOpenRack,                          !- Array Type
  0.14,                                   !- System Losses
  Surface,                                !- Array Geometry Type
  ,                                       !- Tilt Angle {deg}
  ,                                       !- Azimuth Angle {deg}
  4,                                      !- Surface Name
  0.4;                                    !- Ground Coverage Ratio

Generator:PVWatts,
  Photovoltaic Array 24..5,               !- Name
  ,                                       !- PVWatts Version
  261,                                    !- DC System Capacity {W}
  Standard,                               !- Module Type
  FixedOpenRack,                          !- Array Type
  0.14,                                   !- System Losses
  Surface,                                !- Array Geometry Type
  ,                                       !- Tilt Angle {deg}
  ,                                       !- Azimuth Angle {deg}
  5,                                      !- Surface Name
  0.4;                                    !- Ground Coverage Ratio

Generator:PVWatts,
  Photovoltaic Array 24..6,               !- Name
  ,                                       !- PVWatts Version
  261,                                    !- DC System Capacity {W}
  Standard,                               !- Module Type
  FixedOpenRack,                          !- Array Type
  0.14,                                   !- System Losses
  Surface,                                !- Array Geometry Type
  ,                                       !- Tilt Angle {deg}
  ,                                       !- Azimuth Angle {deg}
  6,                                      !- Surface Name
  0.4;                                    !- Ground Coverage Ratio

Generator:PVWatts,
  Photovoltaic Array 24..7,               !- Name
  ,                                       !- PVWatts Version
  261,                                    !- DC System Capacity {W}
  Standard,                               !- Module Type
  FixedOpenRack,                          !- Array Type
  0.14,                                   !- System Losses
  Surface,                                !- Array Geometry Type
  ,                                       !- Tilt Angle {deg}
  ,                                       !- Azimuth Angle {deg}
  7,                                      !- Surface Name
  0.4;                                    !- Ground Coverage Ratio

Generator:PVWatts,
  Photovoltaic Array 24..9,               !- Name
  ,                                       !- PVWatts Version
  261,                                    !- DC System Capacity {W}
  Standard,                               !- Module Type
  FixedOpenRack,                          !- Array Type
  0.14,                                   !- System Losses
  Surface,                                !- Array Geometry Type
  ,                                       !- Tilt Angle {deg}
  ,                                       !- Azimuth Angle {deg}
  9,                                      !- Surface Name
  0.4;                                    !- Ground Coverage Ratio

Generator:PVWatts,
  Photovoltaic Array 24..10,              !- Name
  ,                                       !- PVWatts Version
  261,                                    !- DC System Capacity {W}
  Standard,                               !- Module Type
  FixedOpenRack,                          !- Array Type
  0.14,                                   !- System Losses
  Surface,                                !- Array Geometry Type
  ,                                       !- Tilt Angle {deg}
  ,                                       !- Azimuth Angle {deg}
  10,                                     !- Surface Name
  0.4;                                    !- Ground Coverage Ratio

Generator:PVWatts,
  Photovoltaic Array 24..11,              !- Name
  ,                                       !- PVWatts Version
  261,                                    !- DC System Capacity {W}
  Standard,                               !- Module Type
  FixedOpenRack,                          !- Array Type
  0.14,                                   !- System Losses
  Surface,                                !- Array Geometry Type
  ,                                       !- Tilt Angle {deg}
  ,                                       !- Azimuth Angle {deg}
  11,                                     !- Surface Name
  0.4;                                    !- Ground Coverage Ratio

Generator:PVWatts,
  Photovoltaic Array 24..12,              !- Name
  ,                                       !- PVWatts Version
  261,                                    !- DC System Capacity {W}
  Standard,                               !- Module Type
  FixedOpenRack,                          !- Array Type
  0.14,                                   !- System Losses
  Surface,                                !- Array Geometry Type
  ,                                       !- Tilt Angle {deg}
  ,                                       !- Azimuth Angle {deg}
  12,                                     !- Surface Name
  0.4;                                    !- Ground Coverage Ratio

Generator:PVWatts,
  Photovoltaic Array 24..13,              !- Name
  ,                                       !- PVWatts Version
  261,                                    !- DC System Capacity {W}
  Standard,                               !- Module Type
  FixedOpenRack,                          !- Array Type
  0.14,                                   !- System Losses
  Surface,                                !- Array Geometry Type
  ,                                       !- Tilt Angle {deg}
  ,                                       !- Azimuth Angle {deg}
  13,                                     !- Surface Name
  0.4;                                    !- Ground Coverage Ratio

Generator:PVWatts,
  Photovoltaic Array 24..14,              !- Name
  ,                                       !- PVWatts Version
  261,                                    !- DC System Capacity {W}
  Standard,                               !- Module Type
  FixedOpenRack,                          !- Array Type
  0.14,                                   !- System Losses
  Surface,                                !- Array Geometry Type
  ,                                       !- Tilt Angle {deg}
  ,                                       !- Azimuth Angle {deg}
  14,                                     !- Surface Name
  0.4;                                    !- Ground Coverage Ratio

Generator:PVWatts,
  Photovoltaic Array 24..15,              !- Name
  ,                                       !- PVWatts Version
  261,                                    !- DC System Capacity {W}
  Standard,                               !- Module Type
  FixedOpenRack,                          !- Array Type
  0.14,                                   !- System Losses
  Surface,                                !- Array Geometry Type
  ,                                       !- Tilt Angle {deg}
  ,                                       !- Azimuth Angle {deg}
  15,                                     !- Surface Name
  0.4;                                    !- Ground Coverage Ratio

Generator:PVWatts,
  Photovoltaic Array 24..16,              !- Name
  ,                                       !- PVWatts Version
  261,                                    !- DC System Capacity {W}
  Standard,                               !- Module Type
  FixedOpenRack,                          !- Array Type
  0.14,                                   !- System Losses
  Surface,                                !- Array Geometry Type
  ,                                       !- Tilt Angle {deg}
  ,                                       !- Azimuth Angle {deg}
  16,                                     !- Surface Name
  0.4;                                    !- Ground Coverage Ratio

Generator:PVWatts,
  Photovoltaic Array 24..17,              !- Name
  ,                                       !- PVWatts Version
  261,                                    !- DC System Capacity {W}
  Standard,                               !- Module Type
  FixedOpenRack,                          !- Array Type
  0.14,                                   !- System Losses
  Surface,                                !- Array Geometry Type
  ,                                       !- Tilt Angle {deg}
  ,                                       !- Azimuth Angle {deg}
  17,                                     !- Surface Name
  0.4;                                    !- Ground Coverage Ratio

Generator:PVWatts,
  Photovoltaic Array 24..18,              !- Name
  ,                                       !- PVWatts Version
  261,                                    !- DC System Capacity {W}
  Standard,                               !- Module Type
  FixedOpenRack,                          !- Array Type
  0.14,                                   !- System Losses
  Surface,                                !- Array Geometry Type
  ,                                       !- Tilt Angle {deg}
  ,                                       !- Azimuth Angle {deg}
  18,                                     !- Surface Name
  0.4;                                    !- Ground Coverage Ratio

Generator:PVWatts,
  Photovoltaic Array 24..19,              !- Name
  ,                                       !- PVWatts Version
  261,                                    !- DC System Capacity {W}
  Standard,                               !- Module Type
  FixedOpenRack,                          !- Array Type
  0.14,                                   !- System Losses
  Surface,                                !- Array Geometry Type
  ,                                       !- Tilt Angle {deg}
  ,                                       !- Azimuth Angle {deg}
  19,                                     !- Surface Name
  0.4;                                    !- Ground Coverage Ratio

Generator:PVWatts,
  Photovoltaic Array 24..20,              !- Name
  ,                                       !- PVWatts Version
  261,                                    !- DC System Capacity {W}
  Standard,                               !- Module Type
  FixedOpenRack,                          !- Array Type
  0.14,                                   !- System Losses
  Surface,                                !- Array Geometry Type
  ,                                       !- Tilt Angle {deg}
  ,                                       !- Azimuth Angle {deg}
  20,                                     !- Surface Name
  0.4;                                    !- Ground Coverage Ratio

Generator:PVWatts,
  Photovoltaic Array 24..21,              !- Name
  ,                                       !- PVWatts Version
  261,                                    !- DC System Capacity {W}
  Standard,                               !- Module Type
  FixedOpenRack,                          !- Array Type
  0.14,                                   !- System Losses
  Surface,                                !- Array Geometry Type
  ,                                       !- Tilt Angle {deg}
  ,                                       !- Azimuth Angle {deg}
  21,                                     !- Surface Name
  0.4;                                    !- Ground Coverage Ratio

Generator:PVWatts,
  Photovoltaic Array 24..22,              !- Name
  ,                                       !- PVWatts Version
  261,                                    !- DC System Capacity {W}
  Standard,                               !- Module Type
  FixedOpenRack,                          !- Array Type
  0.14,                                   !- System Losses
  Surface,                                !- Array Geometry Type
  ,                                       !- Tilt Angle {deg}
  ,                                       !- Azimuth Angle {deg}
  22,                                     !- Surface Name
  0.4;                                    !- Ground Coverage Ratio

Generator:PVWatts,
  Photovoltaic Array 24..23,              !- Name
  ,                                       !- PVWatts Version
  261,                                    !- DC System Capacity {W}
  Standard,                               !- Module Type
  FixedOpenRack,                          !- Array Type
  0.14,                                   !- System Losses
  Surface,                                !- Array Geometry Type
  ,                                       !- Tilt Angle {deg}
  ,                                       !- Azimuth Angle {deg}
  23,                                     !- Surface Name
  0.4;                                    !- Ground Coverage Ratio

Generator:PVWatts,
  Photovoltaic Array 24..24,              !- Name
  ,                                       !- PVWatts Version
  261,                                    !- DC System Capacity {W}
  Standard,                               !- Module Type
  FixedOpenRack,                          !- Array Type
  0.14,                                   !- System Losses
  Surface,                                !- Array Geometry Type
  ,                                       !- Tilt Angle {deg}
  ,                                       !- Azimuth Angle {deg}
  24,                                     !- Surface Name
  0.4;                                    !- Ground Coverage Ratio

ElectricLoadCenter:Inverter:PVWatts,
  Electric Load Center Inverter PVWatts 1, !- Name
  1.1,                                    !- DC to AC Size Ratio
  0.96;                                   !- Inverter Efficiency

ElectricLoadCenter:Distribution,
  Model Load Center Distribution,         !- Name
  Model Load Center Distribution Generators, !- Generator List Name
  Baseload,                               !- Generator Operation Scheme Type
  ,                                       !- Generator Demand Limit Scheme Purchased Electric Demand Limit {W}
  ,                                       !- Generator Track Schedule Name Scheme Schedule Name
  ,                                       !- Generator Track Meter Scheme Meter Name
  DirectCurrentWithInverter,              !- Electrical Buss Type
  Electric Load Center Inverter PVWatts 1; !- Inverter Name

ElectricLoadCenter:Generators,
  Model Load Center Distribution Generators, !- Name
  Photovoltaic Array 24..0,               !- Generator Name 1
  Generator:PVWatts,                      !- Generator Object Type 1
  261,                                    !- Generator Rated Electric Power Output 1 {W}
  ,                                       !- Generator Availability Schedule Name 1
  ,                                       !- Generator Rated Thermal to Electrical Power Ratio 1
  Photovoltaic Array 24..1,               !- Generator Name 2
  Generator:PVWatts,                      !- Generator Object Type 2
  261,                                    !- Generator Rated Electric Power Output 2 {W}
  ,                                       !- Generator Availability Schedule Name 2
  ,                                       !- Generator Rated Thermal to Electrical Power Ratio 2
  Photovoltaic Array 24..2,               !- Generator Name 3
  Generator:PVWatts,                      !- Generator Object Type 3
  261,                                    !- Generator Rated Electric Power Output 3 {W}
  ,                                       !- Generator Availability Schedule Name 3
  ,                                       !- Generator Rated Thermal to Electrical Power Ratio 3
  Photovoltaic Array 24..3,               !- Generator Name 4
  Generator:PVWatts,                      !- Generator Object Type 4
  261,                                    !- Generator Rated Electric Power Output 4 {W}
  ,                                       !- Generator Availability Schedule Name 4
  ,                                       !- Generator Rated Thermal to Electrical Power Ratio 4
  Photovoltaic Array 24..4,               !- Generator Name 5
  Generator:PVWatts,                      !- Generator Object Type 5
  261,                                    !- Generator Rated Electric Power Output 5 {W}
  ,                                       !- Generator Availability Schedule Name 5
  ,                                       !- Generator Rated Thermal to Electrical Power Ratio 5
  Photovoltaic Array 24..5,               !- Generator Name 6
  Generator:PVWatts,                      !- Generator Object Type 6
  261,                                    !- Generator Rated Electric Power Output 6 {W}
  ,                                       !- Generator Availability Schedule Name 6
  ,                                       !- Generator Rated Thermal to Electrical Power Ratio 6
  Photovoltaic Array 24..6,               !- Generator Name 7
  Generator:PVWatts,                      !- Generator Object Type 7
  261,                                    !- Generator Rated Electric Power Output 7 {W}
  ,                                       !- Generator Availability Schedule Name 7
  ,                                       !- Generator Rated Thermal to Electrical Power Ratio 7
  Photovoltaic Array 24..7,               !- Generator Name 8
  Generator:PVWatts,                      !- Generator Object Type 8
  261,                                    !- Generator Rated Electric Power Output 8 {W}
  ,                                       !- Generator Availability Schedule Name 8
  ,                                       !- Generator Rated Thermal to Electrical Power Ratio 8
  Photovoltaic Array 24..9,               !- Generator Name 9
  Generator:PVWatts,                      !- Generator Object Type 9
  261,                                    !- Generator Rated Electric Power Output 9 {W}
  ,                                       !- Generator Availability Schedule Name 9
  ,                                       !- Generator Rated Thermal to Electrical Power Ratio 9
  Photovoltaic Array 24..10,              !- Generator Name 10
  Generator:PVWatts,                      !- Generator Object Type 10
  261,                                    !- Generator Rated Electric Power Output 10 {W}
  ,                                       !- Generator Availability Schedule Name 10
  ,                                       !- Generator Rated Thermal to Electrical Power Ratio 10
  Photovoltaic Array 24..11,              !- Generator Name 11
  Generator:PVWatts,                      !- Generator Object Type 11
  261,                                    !- Generator Rated Electric Power Output 11 {W}
  ,                                       !- Generator Availability Schedule Name 11
  ,                                       !- Generator Rated Thermal to Electrical Power Ratio 11
  Photovoltaic Array 24..12,              !- Generator Name 12
  Generator:PVWatts,                      !- Generator Object Type 12
  261,                                    !- Generator Rated Electric Power Output 12 {W}
  ,                                       !- Generator Availability Schedule Name 12
  ,                                       !- Generator Rated Thermal to Electrical Power Ratio 12
  Photovoltaic Array 24..13,              !- Generator Name 13
  Generator:PVWatts,                      !- Generator Object Type 13
  261,                                    !- Generator Rated Electric Power Output 13 {W}
  ,                                       !- Generator Availability Schedule Name 13
  ,                                       !- Generator Rated Thermal to Electrical Power Ratio 13
  Photovoltaic Array 24..14,              !- Generator Name 14
  Generator:PVWatts,                      !- Generator Object Type 14
  261,                                    !- Generator Rated Electric Power Output 14 {W}
  ,                                       !- Generator Availability Schedule Name 14
  ,                                       !- Generator Rated Thermal to Electrical Power Ratio 14
  Photovoltaic Array 24..15,              !- Generator Name 15
  Generator:PVWatts,                      !- Generator Object Type 15
  261,                                    !- Generator Rated Electric Power Output 15 {W}
  ,                                       !- Generator Availability Schedule Name 15
  ,                                       !- Generator Rated Thermal to Electrical Power Ratio 15
  Photovoltaic Array 24..16,              !- Generator Name 16
  Generator:PVWatts,                      !- Generator Object Type 16
  261,                                    !- Generator Rated Electric Power Output 16 {W}
  ,                                       !- Generator Availability Schedule Name 16
  ,                                       !- Generator Rated Thermal to Electrical Power Ratio 16
  Photovoltaic Array 24..17,              !- Generator Name 17
  Generator:PVWatts,                      !- Generator Object Type 17
  261,                                    !- Generator Rated Electric Power Output 17 {W}
  ,                                       !- Generator Availability Schedule Name 17
  ,                                       !- Generator Rated Thermal to Electrical Power Ratio 17
  Photovoltaic Array 24..18,              !- Generator Name 18
  Generator:PVWatts,                      !- Generator Object Type 18
  261,                                    !- Generator Rated Electric Power Output 18 {W}
  ,                                       !- Generator Availability Schedule Name 18
  ,                                       !- Generator Rated Thermal to Electrical Power Ratio 18
  Photovoltaic Array 24..19,              !- Generator Name 19
  Generator:PVWatts,                      !- Generator Object Type 19
  261,                                    !- Generator Rated Electric Power Output 19 {W}
  ,                                       !- Generator Availability Schedule Name 19
  ,                                       !- Generator Rated Thermal to Electrical Power Ratio 19
  Photovoltaic Array 24..20,              !- Generator Name 20
  Generator:PVWatts,                      !- Generator Object Type 20
  261,                                    !- Generator Rated Electric Power Output 20 {W}
  ,                                       !- Generator Availability Schedule Name 20
  ,                                       !- Generator Rated Thermal to Electrical Power Ratio 20
  Photovoltaic Array 24..21,              !- Generator Name 21
  Generator:PVWatts,                      !- Generator Object Type 21
  261,                                    !- Generator Rated Electric Power Output 21 {W}
  ,                                       !- Generator Availability Schedule Name 21
  ,                                       !- Generator Rated Thermal to Electrical Power Ratio 21
  Photovoltaic Array 24..22,              !- Generator Name 22
  Generator:PVWatts,                      !- Generator Object Type 22
  261,                                    !- Generator Rated Electric Power Output 22 {W}
  ,                                       !- Generator Availability Schedule Name 22
  ,                                       !- Generator Rated Thermal to Electrical Power Ratio 22
  Photovoltaic Array 24..23,              !- Generator Name 23
  Generator:PVWatts,                      !- Generator Object Type 23
  261,                                    !- Generator Rated Electric Power Output 23 {W}
  ,                                       !- Generator Availability Schedule Name 23
  ,                                       !- Generator Rated Thermal to Electrical Power Ratio 23
  Photovoltaic Array 24..24,              !- Generator Name 24
  Generator:PVWatts,                      !- Generator Object Type 24
  261,                                    !- Generator Rated Electric Power Output 24 {W}
  ,                                       !- Generator Availability Schedule Name 24
  ;                                       !- Generator Rated Thermal to Electrical Power Ratio 24

Output:Variable,
  ,                                       !- Key Value
  Baseboard Electricity Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  District Cooling Chilled Water Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  District Heating Hot Water Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Evaporative Cooler Electricity Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Facility Net Purchased Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Facility Total Produced Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Fan Electricity Energy,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Generator Produced DC Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Heating Coil NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Heating Coil Total Heating Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Boiler Electricity Energy,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Electricity Consumption, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Humidifier Electricity Energy,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Pump Electricity Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  VRF Heat Pump Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  VRF Heat Pump Crankcase Heater Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  VRF Heat Pump Defrost Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  VRF Heat Pump Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Heater NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Water Use Equipment Heating Energy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Boiler NaturalGas Energy,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Electric Equipment Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Gas Equipment NaturalGas Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Lights Electricity Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Other Equipment Lost Heat Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Other Equipment Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone VRF Air Terminal Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone VRF Air Terminal Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ventilation Fan Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Heater System Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Heater System Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Coil Water Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Tower Fan Electricity Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

